---
title: OpenPLC Runtime 竞态漏洞可创建未认证管理员账号
tags:
- OpenPLC
- 工控
- 认证绕过
summary: CISA 披露 OpenPLC Runtime 4.2.4 及更早版本中的 CVE-2026-126088。并发请求可能在任何用户提交前通过账号存在性检查，创建未授权管理员。应升级至 4.3.0 或更高版本。
splash: 网络可达的受影响 OpenPLC Runtime 账号创建路径；利用需要成功触发竞态。
wipe: 经过维护影响评估后将 OpenPLC Runtime 升至 4.3.0 或更高版本，并限制控制网络访问。
inTheWildNote: CISA 披露时未收到已知公开利用报告。
cves:
- name: 管理员创建竞态
  description: 并发请求在用户提交前通过存在性检查。CISA 的 CVSS 3.1 评分为 8.1，CVSS 4.0 为 9.2；攻击复杂度较高。
fixed:
- product: OpenPLC Runtime 4.2.4 及更早版本
  status: CISA 列出的修复版本
timeline:
- date: 2026年11月19日
  title: CISA 发布 ICSA-26-323-01
  body: 列出受影响版本、4.3.0 修复及尚无已知公开利用报告。
checklist:
- title: 规划并验证运行时升级
  hint: 盘点实际运行的 OpenPLC Runtime 版本，按厂商升级流程更新至 4.3.0 或更高版本。评估生产及安全影响，备份配置，并在获批准的维护窗口验证运行版本及控制行为。
- title: 修补期间降低网络暴露
  hint: CISA 建议控制系统不要直接暴露互联网，将控制网络与业务网络隔离，并把远程设备置于防火墙之后。管理访问仅允许可信来源，维护必要的 VPN 及其端点。网络隔离不能修复竞态本身。
- title: 复查管理员创建并调查异常
  hint: 作为一般响应检查，将现有管理员与批准记录对照，在处置前保留可取得的账号变更及网络日志。CISA 未提供攻击专用 IP 或特征。异常账号应调查，没有发现异常也不能证明从未暴露。遵循内部响应流程，并将可疑恶意活动的发现报告给 CISA，以便跟踪及关联分析。
sources:
- name: CISA ICSA-26-323-01 原始公告
  says: 11 月 19 日发布；4.2.4 及更早版本受影响，修复版为 4.3.0，提供 CVSS 评分、网络隔离及变更影响指引。
- name: CISA CNA CVE 记录
  says: 确认存在性检查竞态及披露日期，未确认真实受害者。
---

检查与账号提交未同步，并发请求可能在账号写入完成前各自通过存在性检查。网络可达性及执行时序很关键，不能据此认定每台已配置 PLC 均遭接管。CISA 列出的工业部署行业不是受影响设施数量。公告未报告已知公开利用。评级 L3 基于工业运行时中网络可达的管理员创建漏洞。
